# DB2000: zdroj a interpretační hranice

Podklad: uživatelem dodaný TIA export `01-dataBlockActin.pdf`, datum 2. 5. 2024.
Soubor není kopírován do veřejného repozitáře. Mapa nasazeného PLC nebyla online
ověřena. Sběr je pouze pro čtení. Kanonická mapa je v `db2000.py`.

## BR pozice

Offsety jsou bajty od začátku DB. BoxID je STRING[10], odpověď signed Int,
směr signed SInt. Dekodér kontroluje oba bajty hlavičky STRING a dekóduje pouze
aktuální délku, nikoli zbytek vyhrazené paměti. Podporuje tisknutelné ASCII;
rozšířené znakové sady jsou odmítnuty a signalizovány jako neplatná data BR.

| Pozice | BoxID | Odpověď | Směr | Další dostupný obsah |
|---|---:|---:|---:|---|
| BR01 | 68 | 192 | 194 | Hmotnost STRING[7] na 80; jednotka nedoložena |
| BR02 | 1220 | 1334 | — | Směr není definován |
| BR06 | 2360 | 2506 | 2508 | ShippingLabel STRING[30] na 2372 |
| BR08 | 3534 | 3648 | 3650 | — |
| BR09 | 4676 | 4790 | 4792 | — |
| BR10 | 5818 | 5932 | 5934 | — |
| BR11 | 6960 | 7074 | 7076 | — |

200 = OK; 4xx = chyba podle komentáře DB. Konkrétní význam vyžaduje číselník
ProLag. Směr 1 = rovně, 3 = vlevo. Z těchto hodnot neodvozujeme fyzickou trasu
ani úspěšné doručení. Vyplněný ShippingLabel neprokazuje správnost etikety.

`line_br_observations_total` počítá změnu neprázdného BR snapshotu včetně
změny odpovědi, směru, hmotnosti či ShippingLabel. První známý snapshot se také
započítá. Stejný snapshot po reconnectu nepřidá další pozorování. Nejde o počet
unikátních boxů ani dokončených transakcí. Bez PLC sekvence může polling minout
krátké události, opakovaný průjezd i mezistav; jednotlivá pole nemusí představovat
atomicky potvrzenou transakci. Neplatný řetězec zneplatní příslušnou BR pozici,
nikoli ostatní strojní bity z úplného bufferu.

## Bezpečnost a čekání

| Adresa | Skutečné označení | Umístění |
|---|---|---|
| 64.0 | ESTOP5 | Hlavní rozvaděč |
| 64.1 | ESTOP4 | Za V10 |
| 64.2 | ESTOP8 | Za Plausicheckem před vraty 38 |
| 64.3 | ESTOP9 | Konec před vraty 41 |
| 64.4 | ESTOP6_7 | Společný signál obou stran klece AKL |
| 64.5 | ESTOP2 | Podružný rozvaděč =RP |
| 64.6 | ESTOP1 | Začátek Smartlog |
| 64.7 | ESTOP3 | U váhy |
| 65.0 | ESTOP_teleskop_T1 | Levý teleskop |
| 65.1 | ESTOP_teleskop_T2 | Pravý teleskop |

Původní metriky `aktivovanoTlacitko_ES_TOP1` až `aktivovanoTlacitko_ES_TOP10` byly odstraněny:
pořadí bitů neodpovídalo skutečnému značení. Použijte
`smartlog_estop_active{estop="ESTOP5",address="64.0",...}` a další labely podle
mapy. Polaritu signálů potvrďte při řízeném ověření s odpovědným technikem;
dashboard není bezpečnostní funkce.

Bity 62.0–62.6 označují čekání před váhou, V10, V20, pravou AKL, levou AKL,
T2 a T1. Podmínkou dle DB je zapnutý dopravník, obsazený snímač a stojící motor.
Nejde o důkaz poruchy zařízení. `line_waiting_seconds_total` zahrnuje i krátká
čekání; původní prostojové události nadále mají minimální délku 10 s.

## Zobrazené stavy

| Hodnota | Stav |
|---:|---|
| -1 | Neplatná / stará data |
| 0 | Nepřipraveno nebo bez potvrzení chodu |
| 1 | Připraveno |
| 2 | Chod potvrzen (váha nebo teleskop) |
| 3 | Čekání před zařízením |
| 4 | Materiálové varování |
| 5 | Materiál došel |
| 6 | Chyba stroje |
| 7 | Bezpečnost nepřipravena |
| 8 | AKL průchod bez etiketování |

Priorita u Ranpak: bezpečnost → materiál stop → chyba → varování → čekání →
připravenost. U AKL: materiál stop → bypass → varování → čekání → připravenost.
Jednotlivé materiálové a bezpečnostní bity jsou dostupné i samostatně.
ReadyReceive Ranpak není signál pracovního cyklu. `line_waiting_coincidence`
ukazuje souběh čekání s prioritním zobrazeným chybovým stavem, nikoli příčinu.
Doby stavů jsou vzájemně výlučné pouze uvnitř jedné stanice; nejde o OEE linky.

Čas varování → stop se měří jen při zachyceném předchozím varování bez výpadku.
Současná aktivace obou bitů čas nepředstírá. Lepidlo nemá v DB předběžné varování.

Počet na bajtu 58 je signed Int před vraty 38, nikoli potvrzená expedice.
Záporná hodnota nebo pokles nepřidává výkon; změna se signalizuje jako
nespojitost. Nezměněná záporná hodnota nevytváří opakované události.
Přírůstky se počítají jen mezi souvislými vzorky. Přetečení/reset s následným
rychlým nárůstem mezi dvěma vzorky nelze spolehlivě odlišit bez změny PLC.
Bit nového boxu 60.0 je pouze aktuální signál, nikoli spolehlivý čítač pulzů.
